/ .dyr file generated by PERC Studio on <timestamp>
/ Facility: Example Data Center  |  POI Bus: 100001 (DC_POI)
/ Total facility load: 300.00 MW  |  Use case: AI Training (100%)
/ IT/UPS block confidence: Field-validated (matches as-built equipment/relay settings)
/ Cooling VFD block confidence: Field-validated (matches as-built equipment/relay settings)
/ VERIFY CONs order against your installed PSS/E Model Library before use.
/ PERC1 standard (PERCxx1U) blocks (PSS/E 36.7+) are components of a composite load: each has a
/ MAINxx10 record above it and needs no DLL. They take the load's MW/Mvar from the power flow.
/ PERC1 DLL and CLOD blocks are USRLOD models and carry no MW/Mvar of their own.
/ Ensure a static Load record with matching bus/ID and MW/Mvar exists in
/ the power flow (.raw case) for every block below.
/
/ --- IT / UPS load block (210.00 MW) ---
@! PERC1 standard (PSS/E 36.7 PERCBL1U): main component + PERC component
@! PERC CONs: Ldfact QPratio dbfl dbfh Kdroop Kvp Tvp Kvq Tvq Tap Tbp Taq Tbq nP nQ Ipmax Ipmin Iqmax Iqmin fcease Vcease Tcease Tdelay Vrecon Trecon Tramp frecon Tt Tv Tf
100001 'MAINBL10' '1' 1 0 0 0 0 0 0 0 0 0  1 0 0 0 0 0 0 0 0 0 /
100001 'USRLODC' '1' 'PERCBL1U' 230 1 0 30 8 24 2 1 'PERC1 load' 0.8 0 0 0 8 0 0.05 0 0.1 1 1 1 1 0 0 1 0 0.667 -0.667 1 0.7 0.02 0 0.9 60 30 1 0.02 0.02 0.02 /
/ --- Cooling VFD load block (60.00 MW) ---
@! ibus  LID  IT
100001 'USRLOD' '2' 'PERCBL' 12 1 2 173 33 250 0
@! ICON(M) ICON(M+1)  [ICON(M)=0 for 60 Hz, 1 for 50 Hz; ICON(M+1)=1 enables momentary
@! cessation (Option 2) in place of the undervoltage cease/reconnect (Option 1) used below]
 0 0
@! VDPA DMA TDRA VRPA RAMPA DROOPA KWASHA TWASHA TA TB FRA NPA VNOMA IPMAXA IPMINA IQMAXA IQMINA TRA NQA DBA VDUA TDUA
 0.7000 0.1000 60.0000 0.9000 30.0000 10.0000 0.0000 0.0000 0.0000 0.0000 1.0000 0 1.0000 1.0000 0.0000 0.6670 -0.6670 0.0200 0 0.0000 1.1000 0.5000
@! VDPB DMB TDRB VRPB RAMPB DROOPB KWASHB TWASHB TAB TBB FRB NPB VNOMB IPMAXB IPMINB IQMAXB IQMINB TRB NQB DBB VDUB TDUB
 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000
@! VDPC DMC TDRC VRPC RAMPC DROOPC KWASHC TWASHC TAC TBC FRC NPC VNOMC IPMAXC IPMINC IQMAXC IQMINC TRC NQC DBC VDUC TDUC
 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000
@! VDPD DMD TDRD VRPD RAMPD DROOPD KWASHD TWASHD TAD TBD FRD NPD VNOMD IPMAXD IPMIND IQMAXD IQMIND TRD NQD DBD VDUD TDUD
 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000
@! ZETAA WNAA ZETAB WNAB ZETAC WNAC ZETAD WNAD
 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000
@! VDPA1 DMA1 VDPA2 DMA2 VDPA3 DMA3
 0.7000 0.1000 0.7000 0.1000 0.7000 0.1000
@! VDUA1 TDUA1 VDUA2 TDUA2 VDUA3 TDUA3
 1.1000 0.0000 1.1000 0.0000 1.1000 0.0000
@! VRUPA TRUPA RAMPUA
 1.0500 5.0000 5.0000
@! VRUPB TRUPB RAMPUB
 0.0000 0.0000 0.0000
@! VRUPC TRUPC RAMPUC
 0.0000 0.0000 0.0000
@! VRUPD TRUPD RAMPUD
 0.0000 0.0000 0.0000
@! FOFTP1 TOFTP1 FOFRN1 TOFRN1 ROFRN1 FUFTP1 TUFTP1 FUFRN1 TUFRN1 RUFRN1
 62.0000 100.0100 61.5000 100.0000 5.0000 58.0000 100.0000 58.5000 100.0000 5.0000
@! FOFTP2 TOFTP2 FOFRN2 TOFRN2 ROFRN2 FUFTP2 TUFTP2 FUFRN2 TUFRN2 RUFRN2
 99.0000 999.0000 99.0000 999.0000 999.0000 99.0000 999.0000 99.0000 999.0000 999.0000
@! FOFTP3 TOFTP3 FOFRN3 TOFRN3 ROFRN3 FUFTP3 TUFTP3 FUFRN3 TUFRN3 RUFRN3
 99.0000 999.0000 99.0000 999.0000 999.0000 99.0000 999.0000 99.0000 999.0000 999.0000
@! FOFTP4 TOFTP4 FOFRN4 TOFRN4 ROFRN4 FUFTP4 TUFTP4 FUFRN4 TUFRN4 RUFRN4
 99.0000 999.0000 99.0000 999.0000 999.0000 99.0000 999.0000 99.0000 999.0000 999.0000
@! VLBLK VUBLK TBLK TDELY
 0.5000 1.1000 0.0167 0.0330
@! FCEASE FRECON
 1.0000 1.0000
@! KWASHQ TWASHQ
 0.0000 0.0000
@! TVM CMTDELAY LFM CMTDELAYC TFRQ
 0.0200 0.0000 0.8000 0.0000 0.0200/
/
/ Prepared by: 
/ Data source: 
